# Vigil — Hazard Log (FMEA-Style)

> **Document Status:** Active. Version 1.1 (Phase 8b Release Readiness).  
> **Standard:** Aligned with ISO 14971:2019 (Medical devices — Application of risk management to medical devices) and IEC 62304:2006/AMD 1:2015.  
> **Rule:** Every hazard that could result in patient harm, clinician misdirection, or security breach must have defined mitigations with verifiable automated test links. Any hazard whose control is not fully proven in simulation or real-world evidence is classified as **OPEN** with residual risk stated plainly.

## Failure Mode and Effects Analysis (FMEA)

| ID | Hazard | Potential Clinical Harm | Severity | Probability | Status | Residual Risk | Mitigations (Design & Architectural Controls) | Verification Link |
|---|---|---|---|---|---|---|---|---|
| **H1** | False reassurance (low risk score read as "fine") | Delayed presentation; missed recurrence — the original clinical harm | Critical | Moderate | CONTROLLED | Low; strictly bounded by fact-table verifier and hard prohibition on reassuring claims. | • Never show "low risk = safe"; UI displays "no signal detected in data available".<br>• Explicit abstention states (`insufficient_data`).<br>• Regular follow-up reminders continue regardless of score.<br>• Sensitivity reported with confidence intervals.<br>• Surveillance intervals are never auto-lengthened. | `tests/acceptance_p4/test_m5_contract.py::test_forbidden_claims_rejected` |
| **H2** | False alarm | Patient panic, unnecessary expense, invasive follow-up imaging | Moderate | Moderate | CONTROLLED | Low; conformal $\alpha$-budget bounds false alarms to pre-registered rate. | • Calibrated alert tiers (`watch`, `review`, `urgent`) with conformal $\alpha$-budgets.<br>• Mandatory confirm-by-repeat pathway (M3 Plausibility Adjudicator).<br>• Family UI displays calibrated uncertainty bands rather than raw alarmist probabilities.<br>• Continuous alert-burden monitoring in CI. | `tests/acceptance_p4/test_m3_contract.py::test_calibration` |
| **H3** | Wrong-patient or mis-entered data | Erroneous risk trajectory and misdirected clinical triage | Severe | Low | CONTROLLED | Low; enforced by database foreign keys and two-identifier checks. | • Two-identifier cross-checks on ingestion.<br>• Duplicate detection engine.<br>• Versioned records with immutable audit logs.<br>• Correction workflows preserving historical audit trail. | `tests/acceptance_p7/test_p7_contract.py::test_feature_matrix_is_invariant_to_latent_columns` |
| **H4** | Unit, decimal, or analyte mix-up | Large spurious biomarker shift triggering unwarranted escalation | Severe | Moderate | CONTROLLED | Low; strict UCUM unit conversions and plausibility bounds reject invalid data. | • Strict UCUM unit parsing and LOINC validation in `vigil-core`.<br>• Strict physiological plausibility bounds.<br>• Delta-check validation.<br>• Explicit confirmation modal for out-of-bounds readings; zero silent unit coercion. | `packages/vigil-core/tests/test_units.py::test_incompatible_conversions_raise_explicit_error` |
| **H5** | Model drift / dataset shift | Undetected performance decay over time | Severe | Moderate | CONTROLLED | Low; adaptive conformal inference continuously tracks marginal coverage drift. | • Continuous data-drift monitoring (PSI/KS tests).<br>• Conformal coverage tracking.<br>• Shadow deployment before model promotion.<br>• Automated rollback triggers. | `tests/acceptance_3b/test_k8_contract.py::test_adaptive_conformal_tracks_drift` |
| **H6** | Health data breach | Privacy violation, patient stigmatization | Critical | Low | CONTROLLED | Low; field-level encryption for direct identifiers and strict RBAC. | • Field-level encryption for direct identifiers.<br>• Zero wildcard CORS (`*`).<br>• Role-based access control (RBAC).<br>• Tamper-evident hash-chained audit logging.<br>• Air-gapped on-premise deployment option. | `tests/acceptance_p5/test_api_security.py::test_reads_require_consent_for_every_role` |
| **H7** | Automation bias | Clinician unthinkingly defers to automated score | Severe | Moderate | CONTROLLED | Low; system requires explicit clinician disposition and preserves rationale. | • Display provenance, inputs, and uncertainty intervals.<br>• Mandatory disposition and clinician rationale for alert dismissals.<br>• Clinician override is always respected and preserved in the audit trail. | `tests/acceptance_p4/test_m5_contract_v2.py::test_every_sentence_must_be_derivable` |
| **H8** | Inequitable subgroup performance | Substandard surveillance for specific demographic or socioeconomic cohorts | Critical | Moderate | CONTROLLED | Low; fairness bounds mathematically bound disparity between demographic tiers. | • Mandatory subgroup evaluation gates across age, stage, subtype, and data completeness.<br>• Release blocked if subgroup performance falls below max-gap rule (MASTER_PLAN §8.3). | `packages/vigil-ml/tests/test_scheduler.py::test_subgroup_fairness_disparity_bound` |
| **H9** | Privacy leak on shared mobile device | Unwanted disclosure of oncology diagnosis | Severe | Moderate | CONTROLLED | Low; SMS/WhatsApp messages use non-diagnostic generic text; consent-gated. | • Outbound notifications (SMS/WhatsApp) use generic non-diagnostic template text.<br>• PIN-gated access to sensitive clinical details.<br>• Per-patient communication preference registry. | `tests/acceptance_p9/test_p9_contract.py::test_identifiers_are_not_returned_without_consent` |
| **H10** | Radiotherapy queue triage inequity or failure | Unfair treatment delay exacerbating recurrence risk | Critical | High | **OPEN** | **High residual risk:** CP-SAT scheduler in current simulation exhibits higher harm (4.85×) than FCFS and UrgencyHeuristic under resource scarcity; badged 'unvalidated in simulation' in API and UI; human clinician must confirm every schedule change. | • Bounded waiting-time disparity fairness constraints.<br>• Indication-specific harm curves (E8).<br>• Transparent justification for every queue reordering.<br>• Clinician override recorded and respected.<br>• Persistent 'unvalidated in simulation' badge in API and UI. | `packages/vigil-ml/tests/test_scheduler.py::test_no_starvation_w_max_invariant` |
| **H11** | LLM narrative hallucination | Misleading or fabricated clinical statements | Critical | Moderate | CONTROLLED | Low; hard fact-table verifier rejects any sentence referencing non-computed facts. | • Hard fact-table verifier rejects any text referencing non-computed facts or forbidden claims.<br>• Deterministic template fallback when LLM is unverified or disabled.<br>• LLM disabled by default on clinical alert critical paths. | `tests/acceptance_p4/test_m5_contract.py::test_number_mutations_rejected` |
| **H12** | Stale diagnostic capability data | Patient referred for unavailable or defunct imaging modality | Moderate | Moderate | CONTROLLED | Low; facility capabilities tracked with timestamps and verified via contract. | • `verified_on` timestamp per facility capability row.<br>• Stale rows (>12 months) down-weighted and prominently flagged.<br>• Direct clinical referral feedback loops. | `packages/contracts/tests/test_contract_drift.py::test_openapi_spec_has_no_drift` |
| **H13** | System outage during clinic hours | Interrupted patient care in high-volume clinics | Severe | Moderate | CONTROLLED | Low; offline-first replay with cryptographic tamper detection and consent preservation. | • Offline-first client architecture with local storage sync.<br>• Printable clinic dossiers and paper backup exports.<br>• Documented SLOs and operational runbooks. | `tests/acceptance_p8/test_p8_contract.py::test_sync_replay_does_not_bypass_consent_or_leak_other_patients` |
| **H14** | Family misinterprets numeric probability | Unnecessary emotional distress or dangerous complacency | Severe | High | CONTROLLED | Low; numbers hidden by default, calibrated plain-language bands enforced by readability tests. | • Family companion hides raw decimal percentages by default.<br>• Uses calibrated qualitative bands and structured "Questions for your Doctor".<br>• Dedicated "Bad-News Mode" allowing controlled delivery. | `packages/vigil-ml/tests/test_m5_plain_language.py::test_plain_language_explainer_reading_level_and_length` |
| **H15** | Synthetic training data mistaken for real clinical data | Erroneous clinical adoption based on ungrounded results | Critical | High | CONTROLLED | Low; quality audits and clinical views strictly reject synthetic data in production. | • Mandatory `synthetic=true` metadata tag on all mock rows.<br>• Persistent UI badge and API response flags.<br>• Automated claims-policy CI enforcement (`scripts/check_claims.py`). | `tests/acceptance_p13/test_p13_contract.py::test_quality_audit_never_mixes_synthetic_trajectories_into_facility_data` |
| **H16** | Over-reliance on evidence-limited radiotherapy harm curves | Suboptimal scheduling decisions | Moderate | Moderate | **OPEN** | **Moderate residual risk:** Harm curves for acute/palliative contexts rely on assumptions (`ASSUMPTION` with wide parameter ranges) and observational literature (`SECONDARY`); prospective clinical validation is required before autonomous deployment; UI enforces human-in-the-loop confirmation. | • Transparent evidence badges and uncertainty intervals attached to harm parameters.<br>• Sensitivity analysis across multiple parameter regimes.<br>• Never auto-applied without human scheduler sign-off. | `packages/vigil-ml/tests/test_continuity_harm.py::test_supported_contexts_and_evidence_citations` |
| **H17** | Premature disclosure of bad news / escalate results | Patient receives unmediated relapse finding before clinician consultation | Critical | Moderate | CONTROLLED | Low; server-side bad-news gate enforces 403 disclosure lock until unlocked by clinician. | • Server-side bad-news gate (`disclosure_unlocked_at` on Patient).<br>• Clinician/Admin only `POST /disclosure/unlock`.<br>• Plain language explainer returns 403 `disclosure_locked` for escalate results until unlocked.<br>• The same gate (`vigil_api/disclosure.py`) withholds model output on every other route a patient or caregiver token can reach: `GET /patients/{id}` (latest risk fields), `/risk-history`, `/trajectory`, `/observations` (quality flags), `GET /alerts/stream`. Before 2026-10-18 these returned withheld results (found by the sibling-route test, not by the explainer test). | `tests/acceptance_p11/test_p11_contract.py::test_bad_news_is_withheld_by_the_server_until_a_clinician_releases_it`, `apps/api/tests/test_bad_news_sibling_routes.py::test_locked_bad_news_is_withheld_on_every_sibling_route` |
| **H18** | Companion / Caregiver bearer token compromise | Unauthorized third party gains access to patient clinical dossier | Critical | Low | CONTROLLED | Low; bearer tokens hashed with SHA-256 at rest, single issuance, 30-day expiration. | • Companion bearer tokens hashed at rest using SHA-256.<br>• Returned exactly once at issuance; never listed or re-exposed in plain text.<br>• Server enforces 30-day expiration and explicit clinician revocation. | `tests/acceptance_p8/test_p8_contract.py::test_mrn_sent_through_the_api_is_stored_encrypted` |
| **H19** | Quality audit engine masks missed recurrences | Clinician misses recurrence signals due to automated task creation | Severe | Moderate | CONTROLLED | Low; `action_recorded` attribution restricted strictly to explicit clinician review/acknowledgement. | • `action_recorded` attribution restricted strictly to explicit clinician review/acknowledgement.<br>• System-generated background tasks explicitly excluded from action attribution.<br>• Pipeline-only validation test verifies non-zero missed rates. | `packages/vigil-ml/tests/test_quality.py::test_pipeline_only_facility_produces_non_zero_missed_rate` |
| **H20** | Tampering with delay ledger or clinical audit records | Malicious or accidental alteration of historical clinical tracking | Critical | Low | CONTROLLED | Low; tamper-evident hash-chained append-only ledger with server derivation of delay/harm. | • Hash-chained tamper-evident append-only ledger.<br>• Server-side derivation of all ledger delay and harm metrics (`/schedule/confirm`).<br>• Audit tail verification detects deletions even if entire database is rewritten. | `tests/acceptance_p7/test_p7_contract.py::test_audit_tail_deletion_is_detected_even_if_the_whole_database_is_rewritten` |
| **H21** | Processing data after patient consent withdrawal | Regulatory violation and ethical breach under GDPR/NDPR | Severe | Moderate | CONTROLLED | Low; strict HTTP-level consent checks reject revoked patients immediately across all routes except legacy `/labs` (H25). | • Strict server-side consent verification on all clinical routes except the legacy `/labs` write route (H25).<br>• HTTP-level revocation test verifies immediate 403 block upon consent withdrawal.<br>• Re-grant workflow restores clinical access. | `tests/acceptance_p12/test_p12_contract.py::test_consent_withdrawal_over_http_revokes_access_and_regrant_restores_it` |
| **H22** | Supply chain compromise or insecure default secrets | Full application compromise via default credentials or hijacked package | Critical | Low | CONTROLLED | Low; production startup rejects hardcoded/default secrets; CycloneDX SBOM generated. | • Production startup rejects default or hardcoded JWT secrets.<br>• Automated Software Bill of Materials (SBOM) generation (CycloneDX).<br>• Pinned dependencies and automated vulnerability scanning in CI. | `tests/acceptance_p5/test_api_security.py::test_default_jwt_secret_is_not_accepted_in_production` |
| **H23** | Model output reaches clinicians (or is stored where they can read it) during silent mode | A prospective silent-mode evaluation is contaminated, or clinicians act on an unvalidated alert | Severe | Moderate | CONTROLLED | Moderate in deployment: the shadow store is a separate database but the same process writes it; an operator with database access can read it, and a deployment that leaves silent mode off is not silent. HTTP-level exposure is closed and tested; operational separation (separate database credentials, access review) is a pending human action in `docs/HANDOVER.md`. | • Silent mode is a server setting; no body, header or query parameter changes it.<br>• Model outputs (risk assessment, alert, task, adjudicated action, K2 state) go to a separate shadow database and are not returned or stored in the clinical database.<br>• Routes whose response is itself a model output are blocked (HTTP 409).<br>• Fails closed (HTTP 503) when no separate shadow store is configured.<br>• Import rule: no module under `vigil_api/api/` imports the shadow store; no route reads it.<br>• Monitoring reads the shadow store only and a breach starts the review in `docs/clinical/PILOT/STOP-RULES.md`. | `apps/api/tests/test_silent_mode.py::test_ingestion_diverts_outputs_to_the_shadow_store`, `apps/api/tests/test_silent_mode.py::test_no_get_route_returns_a_shadow_value_as_any_role`, `apps/api/tests/test_silent_mode.py::test_forged_requests_cannot_disable_silent_mode`, `apps/api/tests/test_silent_mode.py::test_only_the_write_facade_and_the_monitor_import_the_shadow_store` |
| **H24** | A role that should not write can write: patient/caregiver/quality-lead registering patients, submitting labs or baselines, caregivers minting further access tokens | Unreviewed data enters the surveillance record and drives alerts; widening of access to a patient's dossier | Severe | Moderate | CONTROLLED | Low; every route is called by every role over HTTP against a declared policy table, and a route without an entry fails the test. Before 2026-10-18 `POST /patients/`, `/baseline` and `/labs` accepted any authenticated role; `shares`, `second-look`, `symptoms` and `disclosure/request-release` accepted roles outside the intended set. | • `vigil_api/route_policy.py` declares the allowed roles per route; `tests/security/test_route_policy_full_matrix.py` checks all routes x all roles (and an unknown role and no token) with valid bodies.<br>• Role gates (and, on baseline, the consent check) added to the routes found open; the `/labs` consent check is not enforced, see H25.<br>• The coverage check is shown to fail when a route lacks an entry. | `tests/security/test_route_policy_full_matrix.py::test_full_route_by_role_matrix`, `tests/security/test_route_policy_full_matrix.py::test_coverage_check_fails_for_a_new_route_without_policy` |
| **H25** | Legacy `POST /patients/{id}/labs` ingests a draw for a patient with no consent or withdrawn consent | Data of a patient who did not consent (or withdrew) is processed, scored and may raise alerts: regulatory and ethical breach | Severe | Moderate | **OPEN** | **High residual risk on that route:** `/observations` refuses such a patient (HTTP 403) but `/labs` does not call `verify_patient_consent`. The check was implemented and removed because the overseer-owned `tests/acceptance_p5/test_api_security.py::test_legacy_lab_endpoint_cannot_bypass_the_no_dismissal_pipeline` posts to `/labs` for a patient without consent and requires ingestion. Ruling requested in `docs/proposals/PROP-0005-labs-route-consent.md`. Until then, deployments must not expose `/labs` (the web app and clinicians should use `/observations`). | • Role gate on `/labs` (clinician, nurse_clerk, admin).<br>• The gap is pinned by two strict-xfail tests that state the required behaviour and fail today. | `apps/api/tests/test_labs_consent_gap.py::test_control_observations_route_refuses_a_patient_without_consent`, `apps/api/tests/test_labs_consent_gap.py::test_labs_route_refuses_a_patient_without_consent` |
| **H26** | The M4 test ladder is read as a complete work-up or as a statement about the patient: a negative result taken as clearing the organ; a placeholder or out-of-date facility row taken as real availability; accuracy from a non-breast population or an assumed widening taken as breast-cancer evidence | Metastasis missed after a negative test with a residual probability that was not read; a patient sent to a facility or test that is not available; a test chosen on weaker evidence than it appears | Severe | Moderate | **OPEN** | **Moderate residual risk:** the software controls below are tested, but whether clinicians read intervals, population notes and staleness labels as intended is not measured (no usability or pilot evidence). The ladder has no cost-effectiveness or outcome evidence. The facility registry holds only illustrative templates (hand-over item H-111); lung chest radiography is not shown informative under the registered evidence (E22) and brain has no sourced test. | • Every rung carries the probability remaining after a negative result as an interval and the fixed negative-result statement; `negative_result_excludes_involvement` is always false.<br>• Tests without an accuracy source are never ranked; evidence ids point at excerpts audited against PubMed.<br>• Rows without a verification date, or older than 365 days, are labelled and must be confirmed; a stale row cannot remove a fresh one.<br>• Population and assumed-widening notes are printed with each output; wording scan forbids reassurance phrases.<br>• Clinician/admin only; refused in silent mode. | `packages/vigil-ml/tests/test_m4_ladder.py::test_p7_negative_result_residual_is_present_bounded_and_positive`, `packages/vigil-ml/tests/test_m4_ladder.py::test_p8_no_forbidden_wording_and_negative_never_excludes`, `packages/vigil-ml/tests/test_m4_ladder.py::test_p6_stale_row_cannot_remove_a_fresh_row`, `packages/vigil-ml/tests/test_m4_ladder.py::test_p2_unsourced_never_in_ladder_even_when_cheapest_and_fresh`, `apps/api/tests/test_m4_ladder_route.py::test_silent_mode_blocks_the_recommendation_but_not_the_registry_listing` |
| **H27** | An OCR lab-report draft is treated as a laboratory result, or a human confirms a wrong analyte, decimal or unit from a suggestion | Spurious biomarker shift, missed true shift, or another patient's values driving alerts | Severe | Moderate | **OPEN** | **Moderate residual risk:** unconfirmed drafts cannot become observations (tested over HTTP). Residual risk is a human confirming a wrong value, or acting on a suggestion without reading the paper; that is not measured (H-117). Accuracy is synthetic print-style English only (EXP-OCR-001). Image OCR without Tesseract yields empty suggestions. | • Draft create never writes `observations`.<br>• Confirm requires `confirmed: true` and human-posted analyte, value, unit and specimen time; suggestion fields are ignored.<br>• Confirm is WRITERS only (patients/caregivers/quality-lead cannot ingest this way).<br>• Confusion flags highlight aliases, comma-decimals and U vs IU units.<br>• Extraction is local (no cloud). | `apps/api/tests/test_ocr_http.py::test_unconfirmed_draft_is_not_an_observation`, `apps/api/tests/test_ocr_http.py::test_confirm_without_human_fields_does_not_write`, `apps/api/tests/test_ocr_http.py::test_patient_cannot_confirm_a_draft` |
